<?xml version="1.0" encoding="utf-8"?>
<rdf:RDF xmlns:cim="http://iec.ch/TC57/2013/CIM-schema-cim16#" xmlns:entsoe="http://entsoe.eu/CIM/SchemaExtension/3/1#" xmlns:md="http://iec.ch/TC57/61970-552/ModelDescription/1#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
  <md:FullModel rdf:about="urn:uuid:a97cec76-42cc-bf53-2269-4f5abcce7244">
    <md:Model.scenarioTime>2030-01-02T09:00:00</md:Model.scenarioTime>
    <md:Model.created>2015-02-02T13:01:25.830</md:Model.created>
    <md:Model.description>CGMES Conformity Assessment: Small Grid HVDC Test Configuration. The model is owned by ENTSO-E and is provided by ENTSO-E "as it is". To the fullest extent permitted by law, ENTSO-E shall not be liable for any damages of any kind arising out of the use of the model (including any of its subsequent modifications). ENTSO-E neither warrants, nor represents that the use of the model will not infringe the rights of third parties. Any use of the model shall include a reference to ENTSO-E. ENTSO-E web site is the only official source of information related to the model.</md:Model.description>
    <md:Model.version>4</md:Model.version>
	<md:Model.profile>http://entsoe.eu/CIM/EquipmentCore/3/1</md:Model.profile>
    <md:Model.profile>http://entsoe.eu/CIM/EquipmentOperation/3/1</md:Model.profile>
    <md:Model.modelingAuthoritySet>http://GB/Planning/ENTSOE/2</md:Model.modelingAuthoritySet>
	<md:Model.Supersedes rdf:resource="urn:uuid:579252db-7fc6-4a82-ceef-951b57f4f281"/>
	<md:Model.DependentOn rdf:resource="urn:uuid:2399cbd0-9a39-11e0-aa80-0800200c9a66" />
  </md:FullModel>
  <cim:Terminal rdf:ID="_0471bd25-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>31-32_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_49fc20f1-4a11-47df-aa35-03922c3b2170" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044cd006-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04682030-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>31-32_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_73d6a688-e95f-411b-8731-737a1590fe54" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044cd006-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046adf51-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>2-12_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5187b25c-9e03-4fd1-89fb-ad2eb16b172d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045a3d89-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046fe868-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>2-12_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_efbf97d5-463a-4a89-8e23-58d552332ee4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045a3d89-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0470d2c7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>32-114_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b31a45b9-3aa4-4806-a176-c90fd3aab140" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04513cd7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d0237-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>32-114_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_08d55e69-b97b-46fe-940c-8844b0729a36" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04513cd7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04667281-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>24-72_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_59568dac-b211-4132-ad95-2ee509b81a58" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045d71d4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d0234-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>24-72_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9432029c-cf60-4b9c-8be9-a005d08cd999" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045d71d4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e0e17-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>17-18_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5140fbee-51a1-45a5-8c3e-eccd7cd85dd9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045f94b8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0485ba59-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>17-18_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8a2d2367-2f39-488f-b085-d367a4751f3d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045f94b8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045841b5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>17-113_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_be850317-d757-4d7a-ad49-7851b89a44ce" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048963d8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046958b4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>17-113_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ee639b5a-c70d-4977-adcb-be82917347b3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048963d8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0464ebe8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-50_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f4e456b0-9d34-4a59-b86f-5226549760fa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0458ddf0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047f9fd8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-50_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8409a999-832c-4e41-b578-e27357726dc8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0458ddf0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044ef2e9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>1-3_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_abad3207-05ec-48c4-a7f6-a227e77c68e4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04535fb7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047c4474-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>1-3_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a846d8ba-5056-4f37-9d87-084e7c2a76e7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04535fb7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045a1673-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>92-102_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4f6072c2-d6d7-4de2-bd97-c475aa6e8b1a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0478e912-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0468bc79-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>92-102_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3976049c-3c23-44c5-8954-7b36f1a618c4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0478e912-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04500450-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>93-94_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b116bad-6754-4317-ae77-432da1a96bdb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04547127-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047b0bfb-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>93-94_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_53026843-83ba-4eb0-a67c-1654c9a4577f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04547127-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04640186-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>46-48_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f6c0c2ed-ccff-4702-8543-4853d7c46cf5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04791021-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0459ef69-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>46-48_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e974b8ab-f6b0-47fe-9014-f7959636d4b4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04791021-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047a96c8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-66_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e048860d-be8e-448f-a624-ca4dbc3ac61a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046958b6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04776270-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-66_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_72c47baa-c819-4593-88ca-39235c44af1c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046958b6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04619088-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>75-118_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cdc0b795-2add-4cd7-a726-bb1a501e45c6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046f4c26-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04814d8a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>75-118_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_af91de4b-09a4-4ced-aa87-6b27ac0b310d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046f4c26-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0472ce94-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>94-96_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_df31179a-ce6c-4d56-8938-b7688d0fa112" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c3954-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046ba2a0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>94-96_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9b238873-60f7-4436-bb99-7178b0c809fa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c3954-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04544a10-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>62-67_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_03ff4057-9b01-46bc-9bf4-c4e691967d48" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04518af7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04814d86-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>62-67_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a833d27e-6d7d-4980-89b7-832c7cbfa90b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04518af7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0465fd54-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>47-49_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_195e0375-5072-49d5-9fa3-4635a0e78c9f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0452c375-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0471e431-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>47-49_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_868ab0b7-e0c2-4a7c-9600-f038e97a104a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0452c375-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045d98e5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>100-106_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ffa536bb-ae8c-46f2-b5b9-a591e5dc5cba" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046c17d9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0480d851-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>100-106_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_47ff1782-0ccd-4b33-9c6f-00b85f99f4bd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046c17d9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04893cc3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>77-78_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_72489fa4-2e0d-4da9-bee4-3b056f87ca31" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046b2d77-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046ed6fb-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>77-78_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0b95a9cb-1353-4081-b288-0c2292032b44" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046b2d77-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04720b4a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>6-7_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_438a7755-30c8-4c36-8d24-50af769e720f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c8776-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046efe08-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>6-7_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c2b8c5be-b7d3-4277-9af7-6eb9c1cbf00e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c8776-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047c6b85-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>77-80_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_60321366-fba4-4f7c-9f0d-d8408e5ab559" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047ba839-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0480b148-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>77-80_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9276de02-24a0-40b3-b24d-7347ca1d7451" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047ba839-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0453add6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>78-79_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_93a649cf-4a35-4d41-a613-cc9e7765aa1d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04592c16-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045b7605-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>78-79_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_087c9bd0-3b61-4ace-b720-e587f0ae453f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04592c16-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0459a142-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>103-104_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dab166fe-cd10-4eab-b1bd-18c0ec331a8c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047b3301-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045d98e6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>103-104_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d0b584d0-14ec-4181-b9cc-021db56dcb64" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047b3301-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04801509-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>95-96_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fa6647ea-9d67-408d-b78f-2ea0c0464d24" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045e5c32-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04597a34-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>95-96_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_240fc064-29f7-453a-aa39-637c1c8d1ca5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045e5c32-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04828605-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>77-80_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9cab566c-f34a-41cb-aba9-c15fb150a8d8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045ed169-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0464289a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>77-80_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ccef07b3-b359-49cc-bd9a-f1d417a47777" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045ed169-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0476c633-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>5-11_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a3b15b1f-80e3-4562-ac25-6f99e88dbaba" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047f78c2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045bc426-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>5-11_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6911583b-6e4a-48dd-b5f1-e6732a921cfc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047f78c2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04642891-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>71-72_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b02fac0b-fb63-4f40-a76a-fb1e0bd60c5e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04845ac7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046b0661-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>71-72_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a397f227-c19b-40fd-b75c-eaec374fce67" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04845ac7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0465af34-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>66-67_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_359d2847-5d52-4964-933e-6be4252ca60e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047343c2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04860874-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>66-67_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b8690950-8a24-4893-b892-4a0ef8ed5cca" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047343c2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04500454-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>34-43_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e0238da0-5f45-4022-b49d-89c8062bf671" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04569409-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04505274-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>34-43_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_88c83c99-fcff-4066-95f2-f108e31b504c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04569409-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0472a784-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>52-53_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c3e6fb8d-dee1-438e-a223-de8922829b2c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04817498-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045115c7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>52-53_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4dc99528-b940-4574-a9a5-7eb4d6f962a0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04817498-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0452c378-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>105-107_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5effb2a4-21a8-400e-ba54-2ff9b72250e7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044b7078-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0481c2b7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>105-107_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0dd87a55-e551-4d09-88c9-ca63547c419a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044b7078-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044afb45-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>100-101_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2af8ed31-af93-47ab-9126-0a785b9af431" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048ac367-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048b5fa2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>100-101_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce27c0c1-a203-4e20-a5bc-20a3dbe0606a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048ac367-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e0e12-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-57_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_391f3d28-a10a-4c98-8c5d-7e7f969f4a15" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0481c2b1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0487dd35-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-57_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_efbd2630-bdda-4cb0-9e5b-62d641d16416" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0481c2b1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0485ba56-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>47-69_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_10d8a7f7-aa6e-4388-919e-5d1c294f54a9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047a6fb7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04758db9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>47-69_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ec03bf68-d306-4bb4-8531-effadd2f4e85" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047a6fb7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0447c6f5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>110-111_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3147bb16-25fa-4d79-839a-1dc325f9ac39" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0453fbf0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04812675-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>110-111_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b9938ae9-35b7-4805-a8e0-a2c7cd768b85" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0453fbf0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044d1e2a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>41-42_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_be5f8a3b-a33d-49f9-8a94-6608f78cce4f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04778984-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046512f1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>41-42_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ab34cc5c-d4cc-481b-b105-de1b8d985fe2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04778984-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04773b69-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>80-99_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fb38eac6-fa88-4a93-9999-372abb07b508" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04653a08-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0477b092-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>80-99_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_388bbfc4-ce5d-412e-89d6-9dcb20a201fe" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04653a08-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045cae81-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>54-59_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37423f6e-6591-4dae-a84b-5f77c5b852da" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04581aa5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0457cc82-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>54-59_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5fea6b08-566f-4058-a8a7-87c94d1c946d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04581aa5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0459c855-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>68-116_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85ee2502-88b3-4d08-83ee-dd7f117ece6b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0482fb33-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04684742-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>68-116_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_183d126d-2522-4ff2-a8cd-c5016cf09c1b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0482fb33-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044c33c1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>92-94_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c1321a4-4b3e-4e38-98dd-e05951327a33" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04690a93-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0483706b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>92-94_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9ca02f21-2781-4639-b2fc-378f436f3372" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04690a93-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04789afa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>37-39_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a148a3cb-12c6-448f-9270-394964b512e5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046009e3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044c33c9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>37-39_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8ba7c544-6a50-49c2-a7b3-fe1147cc0325" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046009e3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0464c4da-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>46-47_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a0b3a0cd-6c46-492c-9acd-4d024329661a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0458b6e8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04507980-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>46-47_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d8683cd8-4e1b-49bb-b425-31e44ede2294" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0458b6e8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046ba2aa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>30-38_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_def17739-0126-4d31-98e8-da946e063c5b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_b08e9e50-4e0c-4ac0-9f21-4a27429caeb2" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04479fea-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>30-38_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_33220817-0c09-4354-9302-52e715415ab3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_ffd940c8-03c8-4dcf-ad46-62018a0d813d" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048b3891-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>82-83_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_39b95dcd-bbfa-4fb7-af9e-5dd3de9a4e4c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044f8f22-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047a48a6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>82-83_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5e0aa50c-82b3-4583-83d6-0fa8822a02f4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044f8f22-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04481514-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>108-109_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bfc4b010-35e4-44ab-b3c8-0813a6c3ac93" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045cfca6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04716f00-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>108-109_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1549717-46a9-4727-9408-5aab6b1f6168" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045cfca6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046ab84b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>70-74_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_953a24d5-f293-41ab-a897-a45f9b64a907" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04784cd5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e5c33-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>70-74_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e888d752-8de1-4cda-8b63-d8ba39da175b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04784cd5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0452ea84-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>77-82_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2c2c3432-38be-4420-92c9-bdf7713faeba" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04747c40-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0451b202-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>77-82_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_422fedaf-9755-40f7-8796-3481a2522fd8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04747c40-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047f9fd3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>23-24_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bacf46ac-6e2f-445f-89ef-2777c480851c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045e3524-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046cb413-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>23-24_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2905d317-327e-4cb1-9511-0e2d64058bc0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045e3524-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046931a7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>15-17_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e162e05c-051b-4c03-981d-779181ee8deb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0474f177-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044c5ad2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>15-17_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_db4d02c2-ba82-4a09-92bf-c55c38106e2e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0474f177-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04801506-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>8-30_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b02bf2a9-0693-4818-8e16-9b30e339f8d0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0483be84-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0454e651-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>8-30_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6c846d59-3af4-4815-95a3-a8236312134b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0483be84-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046735d6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-69_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_806f5d38-0bcb-4940-867f-4bd9ebe6987d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0488eea6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04492681-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-69_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7cac5aa9-a60c-4746-b636-e9651179e4b0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0488eea6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04662461-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>13-15_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c33c416c-b896-4a09-9940-b3b007d4a531" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047566a0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04865694-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>13-15_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8ce0969d-7bf6-4206-a4b8-50d68a7f8ac1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047566a0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047e193a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>69-70_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b9859ec0-551a-4e82-a2d6-f16856c70d62" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0476c63a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048b1184-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>69-70_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1216f311-b97d-4609-953d-f52b3ac74929" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0476c63a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04745537-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>19-20_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_02446dac-d20c-479f-9b72-e7dc3646a9f0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04520028-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0472f5a9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>19-20_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f418229b-9836-4e0f-9d99-b0aa2439ef47" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04520028-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044ca8f3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>94-95_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b5424ad6-af4d-48b0-8389-05d48dc79b1c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04862f83-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04837060-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>94-95_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d2c2478c-6e4e-48a9-8c18-649fbf79ad57" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04862f83-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045c8772-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>12-16_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_77ec0f17-9c2f-4df6-ac1c-331cdb00af36" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047b0bf6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0450798a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>12-16_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_48f44c2e-a2f4-47c5-865c-89ab54a57b1d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047b0bf6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04684744-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>100-103_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0218337f-b561-4025-8766-1d3e9a56878e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04524e47-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048aea71-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>100-103_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1fd904e4-85ee-4b0c-807f-eaf27be7e036" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04524e47-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0455347a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>27-32_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0d4beceb-c082-4572-8cf0-eab4180d0a25" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04682038-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0479ac63-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>27-32_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_616354ab-5e32-48f3-b4b8-1087b6d96aff" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04682038-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044a10e9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>59-61_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7ba41c9a-c18b-4be1-a9cd-0614106f2f72" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0482fb31-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0473b8f5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>59-61_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d89f8233-b378-49b3-8d81-b9bfa370e178" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0482fb31-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04636547-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>100-104_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a0e25215-5806-464e-9c41-336d819ad905" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047d55e3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048aea76-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>100-104_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ac664d1-8218-4de7-8c96-a742bfcb5424" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047d55e3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04720b47-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>75-77_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3404e520-0709-48d6-b7cd-74a977d02dec" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04653a02-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04642894-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>75-77_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6e0df8fe-f398-4124-86ac-67a170ee2197" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04653a02-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0461dea6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>23-32_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1f3a94de-aaa1-4084-8351-b19f85e03719" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04483c2a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044b978a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>23-32_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1ea70349-f945-4dd5-8f7c-94c6e16ce951" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04483c2a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04828601-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>96-97_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b03ba7d9-5230-42a6-b802-45a82783e4b9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048719e5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0451b207-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>96-97_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1074db55-85fd-4886-ae7e-68fb9437c104" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048719e5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d2947-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>25-27_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e57fb776-303b-459c-9876-4cf5c5195124" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048481d0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04725960-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>25-27_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1cd626ca-027d-42b5-aaaf-1a7d20dff9fd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048481d0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04611b55-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>110-112_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b59c8372-d4a3-4d91-86dd-d668eb6df817" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04885268-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0481c2ba-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>110-112_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bfcc64dd-28d3-4935-b113-ae2f15868a35" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04885268-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04481517-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>89-92_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e39b1194-2b9c-4120-be81-107b6eb9f779" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0484a8e4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04808a3c-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>89-92_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2c0b407f-1c8c-4bca-89b4-b05b7ed200f7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0484a8e4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046030f0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-54_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e4f94ec4-06bf-4f75-b245-665d32889932" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04689568-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04605808-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-54_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_044e8154-d199-4844-a65e-e9081353f1d2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04689568-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047a2194-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>40-41_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f47b1071-77b6-489b-aab2-5a81c0720556" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046c8d04-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045cae80-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>40-41_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c8da4119-fc73-48cb-ace4-9b4ed664b563" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046c8d04-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045115c1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>39-40_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e845970d-ecb3-4e10-942c-ce86a872912c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046735d5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048badc2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>39-40_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_62d1d21a-ac97-47b9-b23e-e6b520c7db4f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046735d5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04690a97-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>89-92_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3042c376-f221-419d-8119-b1172ce3603d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0470d2c4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04690a98-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>89-92_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2649db00-4a8f-4374-b1a5-c4eb310a7c0e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0470d2c4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0483be89-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>33-37_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_84b8bb8d-06ec-4da9-ad45-52c6a2e4f150" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0479ac60-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04716f08-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>33-37_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a402c26c-f13d-4b30-a118-8d4cca333e19" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0479ac60-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046adf53-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>105-108_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4c4f90e2-a134-4f37-a4fa-fe6268ca4586" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048c4a00-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04795e46-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>105-108_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6b85370c-55f7-4d73-84fe-1c1818b1a434" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048c4a00-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04719611-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>34-37_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_61cf03b4-5c69-43cf-a071-d629b0a0f068" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04631724-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04592c19-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>34-37_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3067f7ad-5e47-4be0-ae8a-45bd0cb9a826" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04631724-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047abdd8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>61-62_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2996a291-6d1d-42d9-9d0e-9d899252ea43" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04814d85-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045a3d85-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>61-62_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a3221f03-585c-4240-a5b8-f48d5325e6a5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04814d85-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04885261-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>101-102_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c6d956b9-58de-40d5-943d-f175002cafce" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046a4318-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04878f1b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>101-102_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fa633335-9cbb-4d65-b72b-c56da3b59f87" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046a4318-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0463654b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>26-30_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_de98a731-ea59-4a2c-ba8e-f8e7c6be60b7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c81e3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04747c4a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>26-30_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_21e5f677-4cc4-43ee-b8e6-323e6dd35745" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c81e3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044bbe98-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>42-49_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2e8e4fb6-b5ea-4c69-8bfc-1a39e5c9e90e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048915b9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0456e224-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>42-49_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b16e1ce6-eea2-4251-beeb-848e2e412d0d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048915b9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04505270-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>105-106_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_59a4935e-d1a7-4338-915e-199728bc752b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c5ad6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04531190-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>105-106_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85cb1555-8c1c-433d-998e-f30c14793009" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c5ad6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048a4e31-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>60-61_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aed8f82c-4c0a-4174-a272-22ab46aea179" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048badc5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04793734-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>60-61_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8bc4475f-8999-430a-9767-ac8b729cd3f8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048badc5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045ed161-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>23-25_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8d7549c4-4fe0-4414-9dfa-2876b4289204" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044cd003-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0473b8f3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>23-25_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d4a99bac-f2c7-4feb-a64c-9529a4eeb7cd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044cd003-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04686e5b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>19-34_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_47b11a42-5fc7-44a0-b38d-65a7750f02a4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0457a574-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04502b61-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>19-34_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2192cd02-14ae-42e3-a0f5-7ac67fa1794a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0457a574-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0463b366-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>59-60_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7cf468eb-f662-41c7-8259-1a9a1f9b79d2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04595326-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04611b57-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>59-60_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4dd77e5b-88b0-494e-85ab-ab2f81bcfb2a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04595326-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0481e9c1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>15-19_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_17ece83d-0cdd-4e46-b76e-e104fa8ea74a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045a8ba1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047629f1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>15-19_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a12a565b-8329-47b8-a0d0-6299bf05480f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045a8ba1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04627ae1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>90-91_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a5c18882-1a4f-449d-a50b-cc00ec5dc45e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04513cd6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045f94b9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>90-91_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_72c2344a-c649-4914-93f9-be38060ffe83" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04513cd6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0477b095-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>22-23_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7fdd6632-3888-4215-9d84-15d1e0afb20a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0487b623-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e0e18-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>22-23_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5c0d60b1-7d33-4976-9be5-00020ba29fa4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0487b623-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0455d0b1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>83-85_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_23c55ad8-3552-4b3b-82bb-ddac73de017b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048b1189-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0462c906-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>83-85_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e6274c18-1ae7-4225-9056-01ba60e5c56c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048b1189-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0467f924-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>17-31_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4b9a886-988a-4eb5-81d0-e59c458c3a4e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045868c5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04544a16-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>17-31_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ba2641d4-d329-49ed-ad8a-6d5a2d89a5b0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045868c5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0459ef61-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>89-90_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_18d6796c-70d5-46a0-8e17-fdf884f37899" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0488c796-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04837069-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>89-90_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a6d8b12d-3683-4591-b5ae-97b2ba849a75" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0488c796-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04649dc9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>70-75_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2e02dc1f-c235-45a7-9773-32d5e01edb0a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0462c907-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04784cdb-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>70-75_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c67036dd-7d2c-4b0d-8a96-cddb48fbc409" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0462c907-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0468e383-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>50-57_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b4d051fe-742c-4fbd-b944-7dc6a795d642" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045fbbc3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04500455-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>50-57_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_41348c0c-d5e7-4735-baf9-ef5a33b7f923" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045fbbc3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0455d0b2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>5-6_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_937d932f-aa47-4be8-a6d2-79d09ab42518" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044b9789-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044a5f01-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>5-6_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3687e72b-2047-4e38-9c63-19d14149a8ed" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044b9789-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04675ce4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>55-59_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a2012f2-e773-42ce-9348-41ba29284082" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04720b41-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04656113-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>55-59_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_35914727-ab86-4010-8318-0236024972ee" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04720b41-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044b9786-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>1-2_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7a96c8d7-3087-479c-acb1-b181830d6dd2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048963d9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04845acb-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>1-2_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_342b955b-0dcb-456e-b9c8-507d6a681e44" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048963d9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04880440-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>11-12_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a493343e-ea0d-4117-8035-609c6fcb4972" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0484f709-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0456e227-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>11-12_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dd7dc4d5-3930-4050-8457-00971061f6bd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0484f709-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04745535-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>8-9_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8497bfee-2678-4e74-ab05-e8844cb7581a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044bbe91-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048a7548-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>8-9_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_61941e37-dae5-430f-baad-dd9efa579946" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044bbe91-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044a10e2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>64-65_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90703884-8289-4b56-aeb7-a05be66fda4a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04566cf8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04793738-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>64-65_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ced2bf34-65df-4c87-a839-fd41d80deb6c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04566cf8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0460f444-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>54-56_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_61362082-df7c-43c8-b003-c4bae08f5040" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046783f3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d2949-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>54-56_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4f9a5ff8-bfe2-4798-844e-ba0aa149045a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046783f3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0453fbf5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>84-85_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85addc5d-19c8-4a37-bb3c-560c1efb9c70" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04670ec6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046512f7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>84-85_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_777cc701-6620-4790-b0da-73b8f67cd4d5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04670ec6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0487b620-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>34-36_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_724242fe-097b-4bcb-9291-a5b06e485b86" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0460cd36-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046a6a26-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>34-36_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_18d24c29-6bb0-483d-bfae-ca55511c7137" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0460cd36-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04854522-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>24-70_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_04f6118c-f8c8-424c-be22-7731afbdee70" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04549836-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04549834-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>24-70_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3b0c44d1-d08f-439f-a4c0-33a30628965b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04549836-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0479fa85-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>85-86_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d0cc28ee-8083-4cd0-8ba1-8a16f6bdef87" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0452273a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044afb43-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>85-86_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2c14460e-8244-41fc-9ebe-8c76e5eec2c9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0452273a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04837066-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>16-17_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4b29d3f4-5799-418c-9e8c-f9b2b7da6076" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0450eeb5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044ef2ea-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>16-17_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3ca31a8d-418e-49a3-a7c9-05a715265c30" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0450eeb5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046e13a9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>62-66_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_faed214e-99e7-4853-a430-e11e44d275a2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048a4e33-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047a96c7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>62-66_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fd4314bf-7853-478d-a61e-a7d83f1000b7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048a4e33-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04725965-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>76-77_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2250644b-249f-460a-ae9a-5e82be9873a5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0478e913-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044b9785-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>76-77_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fd8e0e2a-2d61-4b7e-9159-95befa68ea2c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0478e913-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045b7600-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>60-62_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_acccc69a-aa00-4e2a-8418-8450ec939c58" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048badc1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04720b44-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>60-62_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fe2ae8cd-132b-4094-90fc-579b1952db65" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048badc1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0457f391-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>12-117_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_33ff1735-948c-4966-aef9-7bfecb2e6c6b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045338a1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044afb42-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>12-117_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8a5a6e86-55e4-476b-a3bd-7832e6168569" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045338a1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04531198-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>27-28_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_600e38f2-8cb2-4c75-b844-ff96b869dea0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0472a780-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0475188b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>27-28_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eb21d893-c41a-49d4-94cc-c93db6f7b18a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0472a780-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04561ed6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>45-46_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_94ca94dd-8be2-4929-aedc-7f168b3e8166" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c81e1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045c877a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>45-46_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_837cbc62-ffbe-4914-9ad9-cf29042b8e32" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c81e1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046b066b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>18-19_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1dcca415-34a0-4659-b339-a1c6eab7fe1f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c1249-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047ae4e0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>18-19_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c8b9c93b-fc2f-4dfe-a435-f22da7360b6c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c1249-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04614262-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>9-10_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_272b7827-171e-4cf6-a747-38ec1988385a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044a5f09-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04834957-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>9-10_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_923a2f89-b1cc-46c5-8cbf-bd1500503c8c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044a5f09-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04765105-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>85-88_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bbd73355-3776-4a5f-b0c2-a5c0c0f6fae6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0480b14b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047602e2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>85-88_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_643631c7-4388-4078-883a-93c298b9a38e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0480b14b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0479d379-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>69-77_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_da1a7f63-0ded-4835-8251-8249b4fae65e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04486330-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046205b9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>69-77_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_11f73b6e-24cf-4fdf-a823-d03f62df766b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04486330-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0485452a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>11-13_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_39959ba7-de9c-42ce-95dc-95bee63484f5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04553477-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0479fa89-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>11-13_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_846eeee0-ea72-4224-8407-1dad0af92cd2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04553477-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044f8f24-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>103-105_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c31a87bc-e03e-4e1d-bd92-e4c8dbd1f3a0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04488a45-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04611b58-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>103-105_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fda74b2d-ad5e-457c-a6af-1d6cc0430483" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04488a45-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044ca8f9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>45-49_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f9474a2e-82f8-4a91-a299-180552959eff" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046009e6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047dcb1b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>45-49_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_35ad7bcb-ab37-45f7-b576-9d5efc09dfc6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046009e6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045ef879-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>88-89_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f9f9f68f-c0c1-4fe7-b945-5f314ed9777a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046a6a27-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04649dc1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>88-89_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_25e78fcf-8f77-4528-8048-57f8dc4b6277" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046a6a27-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045338a2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>80-98_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4eefc0d4-6d7b-4b2d-b441-bfa58411b94d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048a7540-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04887972-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>80-98_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7ee9720f-35ed-4d60-81f0-3c0f841c7156" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048a7540-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04492680-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>91-92_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4afc7543-753f-4b0b-be63-ce59b56289d6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04640183-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044c5ad5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>91-92_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2703e1f6-5998-4275-9b12-58abea36e266" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04640183-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0477feb7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>7-12_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a71bea02-f5ba-47b4-9ab2-8a9a62f4f71b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0474a358-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046ab848-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>7-12_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8f256e64-02f4-454f-816d-211045c5e328" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0474a358-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047e4040-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>99-100_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e454debc-3696-457e-9ba4-680522d30bf4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04765108-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0471e436-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>99-100_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4781d8ad-a86a-48e5-bd67-4eee45677268" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04765108-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d0233-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>114-115_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5d070281-2b45-40a1-84aa-22280daeec40" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047b8128-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046c17d3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>114-115_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_17e6c19c-393f-4a27-99f3-b05dd31f4b23" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047b8128-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0479102b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>83-84_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e838d839-e066-42a5-98e0-3a063ee33666" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046931a5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0465d645-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>83-84_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2e814ba8-a9d1-4db6-9e5a-427b30d748bc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046931a5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04670ec2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>71-73_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_32e086bb-bdd7-4776-805f-b8d256cde403" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044ef2e7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046b2d7a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>71-73_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_49831d24-33e9-4233-8424-3f88186a924e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044ef2e7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046ed6fa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>14-15_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_babba5f9-b784-401c-95e1-98c34d3a8beb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047ae4ea-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0449e9d9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>14-15_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8fb1a132-5f7c-4344-b3f9-9f113263ba26" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047ae4ea-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04865695-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>80-96_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_269580fa-ecc8-479d-ac67-e23bffd853b8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046e3ab2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045338a4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>80-96_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_be20f481-1300-4009-bc81-64af61ebc415" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046e3ab2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046b5484-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-59_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3a811cf4-2dd7-450f-8697-5785e8e1b1cd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04893cc4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04798557-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-59_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_825df93b-5a0d-4a80-af66-ad6e6c87ddfa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04893cc4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045ed164-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>92-100_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3a3b3e82-5cfb-439d-a1ed-80eaa705cda5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c1243-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e8348-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>92-100_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5e1d00a1-0480-4261-8ace-ddecce2bbdb7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c1243-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047b0bf2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>43-44_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dc4e8c44-0809-4147-af8e-58661d0cbe5c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0474a356-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04642899-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>43-44_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3bfad713-5255-4339-ab20-7a9f0507db11" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0474a356-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047a6fbb-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>109-110_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6d3974ed-eb68-44cd-a178-d09f500a574d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04627ae6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0466e7b5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>109-110_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_733ba483-19a4-4d62-862a-af740ac2a252" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04627ae6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045b4ef6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>68-81_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8d1f6c2a-7a62-481e-a4fe-01a87fd657e4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0478c207-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044a37f3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>68-81_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_89271d60-ea50-46aa-87e8-1e99c22abf40" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0478c207-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047629f9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>85-89_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a6a6dad-2a67-480b-9add-24cd6612e614" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0467d215-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0478e915-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>85-89_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7b16817d-bfe2-4081-8d3e-887657bfe451" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0467d215-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048719e9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>89-90_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_05553665-317b-4c25-a4f0-88cdc7bb9905" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044a37f2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045386c2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>89-90_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_031741a6-56b3-45b0-85e3-70ff4cd17ed9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044a37f2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046f4c22-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>98-100_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2aa53d86-a785-48e7-8c62-4e3227c2c25b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04658820-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046fe865-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>98-100_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7a76fc58-0987-40ec-8679-8a608120e18c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04658820-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0461697a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>28-29_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_069e20d4-0d34-49cd-b773-861156f9f6c5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c5ada-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04697fc1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>28-29_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c06000c4-b2d0-403a-bca3-8810079f7399" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c5ada-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04742e24-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>3-5_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_25182bac-69a9-44ae-832a-c4e396fb13cc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0468e382-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046b0668-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>3-5_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e43dc69d-c953-407a-9301-22097a1b28cb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0468e382-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0480d856-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>82-96_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_eb44bb10-1a28-4fb0-87e7-f00db32a8b2a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0447c6f1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0478e91a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>82-96_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a0390a2-194b-4284-99d2-f6aa8db45e8d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0447c6f1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04638c56-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>38-65_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_982f871d-edec-49f3-948d-48ae267a7b4f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0483e594-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d5054-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>38-65_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_874e0be9-a8c4-47ed-93cb-c479cdbca0b6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0483e594-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047f0395-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>106-107_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86ae7b14-66ca-4b1e-b95d-3ed004ade425" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04784cd4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04483c21-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>106-107_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0340c764-9f99-4bf5-82c5-8db768a6e499" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04784cd4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048c22f4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>27-115_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5d7836eb-e153-4a6f-927f-cc13e5b8b8cd" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046f9a43-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d0238-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>27-115_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_62a61263-c20e-4678-9489-3ec2d43b02ba" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046f9a43-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045fbbc1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>12-14_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d100dc17-c079-4e17-8ade-b043d8ca69a6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04529c61-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047bf65b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>12-14_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ec554b82-fa22-4317-94ed-93eb053c2c07" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04529c61-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046931a0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>76-118_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a5080389-9b5c-40c5-8323-8b11ab1600f3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0463da77-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04806320-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>76-118_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b75b2add-7851-433f-8faf-bd3f03938b51" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0463da77-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04638c58-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>74-75_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a17dddd9-3ee2-4c35-a8f0-af8c1f497b53" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046931a3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044f4103-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>74-75_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6e19d864-f5c3-4ddb-89f5-aa1a3f4ba498" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046931a3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047a48a1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>3-12_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_70ac135e-f3ab-4133-8295-170a2b914807" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045ed162-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047b5a14-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>3-12_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_99f578a0-ec4b-4133-8ce8-4bd7dea77fa0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045ed162-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048b1180-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-51_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8ed6acea-c19d-4283-85cc-eeab1be72266" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04499bb6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0487dd38-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-51_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dfbc8664-02a3-4734-a131-06ba2c89f2d8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04499bb6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044974a9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>40-42_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3018ba44-b27b-409f-86db-2610cf38ae84" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04839779-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04616975-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>40-42_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6c95bda3-c546-4107-80b2-60596e960586" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04839779-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04723258-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>32-113_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_02769bd7-9619-4d0a-adee-d21caaf21594" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0484a8e1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0482860a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>32-113_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce34c069-a733-4f19-9592-28b4241230aa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0484a8e1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04789af1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>51-58_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2ff4c280-7993-4827-90a7-846cb196ef75" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04898ae4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044778d4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>51-58_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ebf22f6c-bcfa-4a3e-a9c9-bb57ce94a183" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04898ae4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04492688-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>29-31_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_58954924-c75a-4e31-b325-47f108e7fd1c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046efe04-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047cb9a5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>29-31_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7b27f59e-2335-40db-b3f2-cb3938c2b704" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046efe04-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0461dea7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>65-68_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_089410cd-4eb8-43dc-a86e-5788d173827c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044a10e4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047629f3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>65-68_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5f120de1-0473-41e4-8d26-a778085c0afe" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044a10e4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0462f017-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-54_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8dd1cafb-c452-4a56-9eb4-a7bc569e63e4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046b7b92-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047120e1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-54_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9e6d1bcc-d5dc-4432-82f3-2c4ee5317423" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046b7b92-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04486336-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>70-71_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8fd36eb5-8ace-40ee-b722-6eb1cc26f94b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04607f15-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047f51b4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>70-71_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8e33cc96-d9e6-402a-a259-3f1283cac849" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04607f15-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04558294-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>55-56_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7832ef6f-564d-445d-a5b3-bb1b1ba8eb50" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c5ad7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045868c2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>55-56_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_53df7e37-bd5d-4bc8-99e2-62b07b5343d4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c5ad7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0471bd29-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>35-37_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_37f36ce4-c022-4977-8419-115506c9476b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048a2725-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04808a30-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>35-37_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_20db7d4c-d405-41bc-88d4-8d6314890078" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048a2725-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04529c66-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>4-5_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0cecf09e-2133-46b2-992e-b8484bc2675e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04614263-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04753f92-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>4-5_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c80a866c-1e8a-4b36-9ac7-eee36839ee6c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04614263-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048c22f6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>20-21_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6b0ed261-8642-4dba-91de-95f84121f827" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0451b208-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046c65f3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>20-21_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_62a12e7a-df91-4bd1-bda0-29787a705691" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0451b208-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046c65f2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>104-105_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_fe1335de-3282-464c-8e86-cf8158ac01bc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047d55e4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0451d910-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>104-105_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7dad4962-3f69-4777-a297-d79d94229904" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047d55e4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04667287-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>44-45_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4d829710-cf3b-4ab3-bf17-cf7b218792f0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046dc589-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04518afa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>44-45_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c484a6e7-ee9c-4696-a317-dd8b458d99d0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046dc589-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0455f7c5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>4-11_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_707c242f-6f41-4347-bf54-50f52fb7fef7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04642896-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04803c17-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>4-11_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_65dd9a07-48ea-47ff-81c1-de38484cc1ed" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04642896-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047602e5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>92-93_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5e27e81b-0f80-4246-808c-d8442d5f4359" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047d07c0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044a5f07-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>92-93_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3ac9aec8-1289-484a-88aa-d00ce49a76d7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047d07c0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046958b0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>42-49_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_55904195-8255-439c-aa0d-69c9ac23f8f8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044f4109-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04758db0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>42-49_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_08c0128f-f3d0-4f74-93ee-6480d8062e0f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044f4109-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048ac362-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>69-75_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_10d1aee0-0490-42ad-bd8e-8709d952bbc5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046e61c8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d294a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>69-75_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c89d99d3-bfe9-4039-b7d1-71087c90501d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046e61c8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04662468-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>79-80_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_edee0e40-b2ae-4445-85d8-22917cb20699" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0463da71-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0464ebe9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>79-80_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_483facbc-ad2c-464d-90bb-10795fa6db03" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0463da71-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045115c2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>51-52_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e669f3f8-72c6-4e59-b26d-0f4887813990" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044fdd41-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0464ebe5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>51-52_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_73786c99-063e-490c-b3aa-5d6764c59ad5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044fdd41-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0455f7c6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>53-54_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_385faa55-b01c-4344-a4f5-dd6224b02bcb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c3958-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044f6817-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>53-54_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a89bed8c-189d-450f-8449-1f5c5f01f3b1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c3958-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047dcb17-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>54-55_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a3e5b1b-3da9-4e65-b806-e1ea62539d87" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044ef2e1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04640181-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>54-55_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6370bf8c-f6f0-4700-9fba-48ba791f5e8a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044ef2e1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047df222-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>80-97_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_95a087c9-700c-4d2d-bb04-141860d93554" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0456e226-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04479fe9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>80-97_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2893fb52-3e82-4a9a-9b33-de33222f81ea" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0456e226-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046a9139-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>103-110_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_96d5a921-69ce-473b-98e5-838aa93862c7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0487b624-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048b3895-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>103-110_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ab2864e0-8568-49b2-b480-c793bd5e6d8e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0487b624-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04817494-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-58_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2d1f5f51-5708-4d1f-b149-f96341306de4" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045338a8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0451d915-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-58_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_00ae7277-9591-4526-a393-ff281b5c2e1c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045338a8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047d2ed5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>15-33_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f12a0c91-d69c-4028-9431-3bd453b4be34" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04854529-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0448d862-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>15-33_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ed84a120-c37d-4ef0-8619-6722e929e592" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04854529-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044c0cb5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>35-36_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d4beb922-9151-4c73-869a-e82cb8de61d9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04649dc2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0456e225-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>35-36_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d1a6074f-01d3-4a92-9cba-f997e7c67314" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04649dc2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04531196-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>63-64_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_78482621-008d-460e-94ef-43e0d09163be" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_6a131803-f462-47e2-bc21-bda919364fe9" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0461b792-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>63-64_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_44e7c205-ddb7-481e-8164-cac3e0a0fd7f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_9803b364-2a93-4f21-94b7-8bdbe27a16f2" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046a4317-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>37-40_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6e3bf70a-3004-46a7-9ecd-c4fc144a1342" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0470d2c9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045b9d10-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>37-40_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_69f46cdf-1d7b-413b-9b1e-e0962c057385" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0470d2c9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0460a623-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>48-49_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_490d58a6-9f98-4096-a013-3d1129110ec9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044e56a2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0454bf49-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>48-49_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7a534a4c-45cd-47c6-a434-a1c9338bb5ec" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044e56a2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048915b0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-59_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_adfe6912-2fb8-48bf-ab1a-4e10ec299ad0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047eb573-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0468bc78-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>56-59_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d02dd940-c586-4926-a19b-5224c64506d8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047eb573-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04812676-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>94-100_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b7b1b37d-6548-463d-b101-5d7fbcbaaca9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046f9a4b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048a2722-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>94-100_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2084f63a-e0d4-4a05-ba2c-24ac9bae1389" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046f9a4b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04570934-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-66_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_51bea9f3-c812-462e-b41c-735f5498878c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046735d0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048b3894-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>49-66_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d9db4548-3d68-4321-b4e6-a490c92016de" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046735d0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044be5a2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>21-22_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c2a8743f-a3cb-4aa2-9e1f-b9a8b50b827d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046d294b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044a37f0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>21-22_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_892b9c91-5067-4de7-b6ac-53735661956d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046d294b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0477d7aa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>38-37_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a89da6dd-2631-4795-b9fd-698ee2e00857" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c1248-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0453d4e8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>38-37_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c418c09-e4f1-4798-9eed-c301c0167064" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c1248-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044f6811-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>30-17_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_25f42aec-75e4-4351-a3b8-dc9798486e57" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047120e9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0463b36a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>30-17_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_10e3d05f-e6a8-472f-9bd2-c2fb4e0df570" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047120e9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045a3d83-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>81-80_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6e6e9f28-faae-43c3-9972-5c205089bfad" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0488c79b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046adf57-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>81-80_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e3afba35-2992-41bd-ad1f-98ba8ca0bf3d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0488c79b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04745533-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>8-5_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85973be0-7e1e-4b35-8b68-0fac12d9075f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04575750-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046b2d74-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>8-5_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aec4d90f-3ca6-4f0d-a03a-03f087b26e06" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04575750-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044e7db4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>63-59_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3eaf3ae0-8400-4041-a49f-a2cf33cc97b6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044cd007-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046eafe5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>63-59_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1b53a6b1-a831-4793-a56c-cf6931c6a6dc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044cd007-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044b2254-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>65-66_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_05cf52f3-c7d5-40c8-8474-92c6a19e8163" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045cae83-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045645e1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>65-66_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_07b820c9-e2ce-4243-976e-2496307a98c3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045cae83-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04803c1c-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>26-25_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cbff551c-0253-4e40-aa0f-ccb429c64878" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045b7604-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0463b364-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>26-25_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_72b1b539-6c60-4483-9883-0727209507f3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045b7604-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048c7110-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>86-87_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6653a5e0-1164-4743-8fbf-6d7ed329f178" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045e3525-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0452755a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>86-87_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2a49cdd4-0f8f-44fa-afa2-318c2e12ec22" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045e3525-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047e8e67-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>68-69_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_50243efb-43bf-4816-b42f-e82d938fa671" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044f6815-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04840ca7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>68-69_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b29da8ef-7181-4c9d-b5ab-45530a9bc9f2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044f6815-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0489d905-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>64-61_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a8c0214c-f0f0-4586-9800-24d60c766a5a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0485ba57-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0472ce92-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>64-61_1</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b2c59320-7274-464c-925b-6cf6fed6f3e3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0485ba57-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04633e38-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TwinBrch SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2db8cce9-f5e0-4395-9017-6bd570a06924" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044ca8f0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045b7606-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Breed SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9d352098-4bbe-4e53-856b-54f1f6f702d1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045868c0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0477d7a5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DeerCrk SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ac91879d-b5a9-4976-9c12-cd26babda841" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04856c34-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046ab846-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Pinevlle SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_908afe95-24b8-4100-9272-928ca2b520ac" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047fc6e6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046a4316-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DanRiver SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8b7cd47a-c03b-4ef7-9000-ac930e7566c3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0452ea80-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e5c30-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Glen Lyn SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4ff3bfd8-ae9f-4432-8607-2ea64e54fcf3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044cd00a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04555b84-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sporn SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d71ce65b-c5dd-4141-89cf-d25b29b42d10" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048aea70-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04522732-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Muskngum SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_14cf85d1-ead6-405c-ad64-0b539ea0fee8" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0458ddf1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048719e2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Philo SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57555aea-e4cf-4547-8635-cdad540736c7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04859346-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047eb572-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Muskngum SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_78ad6a3c-9092-4191-8411-6fdaecfbf7ce" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047f0391-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046ba2a5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TannrsCk SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f4488acf-2051-4980-8df6-c41f74bd5dea" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045ab2b0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0460a627-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Claytor SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ff1229d6-4387-44da-9d13-b55e7235756a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046bf0c4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047bcf42-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>W.Lancst SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c8966c18-c81d-43b0-b9f8-d8c14c6f7b9d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04633e31-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0487dd36-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CabinCrk SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_02d42682-23a3-4c62-809f-664aabeaf211" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045868c1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04840caa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ClinchRv SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7eb2b020-1bf9-4eb9-9479-d2a3708cfcb2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0489b1fa-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045cd594-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TannrsCk SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_877aec27-08fd-4c4c-a663-9a4b0508fbb7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0483224a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045fe2d8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tidd SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0818bd16-f348-4e4d-b4a3-62fcbf7c55bb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04839777-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04697fc0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>W.Kammer SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c76f4e92-2bf3-4aae-8478-274fdd2ffff1" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0472a789-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047147f3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Torrey SM_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b23d3cac-bf89-4c51-8cef-437dee924921" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046c3ee7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045bc428-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sprigg SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_19a7e406-dbf7-4c46-9ce0-3c6459c8301d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04553478-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04577e67-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Logan SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b7da6a85-ed82-4d4b-a8b0-2b5a70bc81f5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0475dbd6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e8340-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Olive SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_49db9d87-cc8a-4699-b94a-9d36271db4fa" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0447c6f6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04736ad5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Zanesvll SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b7474e8c-a5e9-4bc6-be56-ef108841f9df" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048b5fa9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04758db6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>W.Lancst SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c8966c18-c81d-43b0-b9f8-d8c14c6f7b9d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045b00d9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048b86b4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rockhill SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c2609617-1550-456c-9d82-aa8037eee031" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0460cd38-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0476c638-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Roanoke SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e74cde9b-4045-4424-9075-f4bd5eaf0108" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0489d903-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044aad27-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>EastLima SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ce8dfe6f-cb13-423c-8f44-a95cc2a3e37b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0450eeb7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0451b209-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Fieldale SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86ebf351-60db-4335-88a4-5b8af676202c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c6067-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04893ccc-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Reusens SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_876667ab-5688-4cbe-99a5-542b3ca24476" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04558293-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e8346-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CapitlHl SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8ade7e4-60a8-4255-983e-ec18d34627ad" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0466c0a0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047bcf48-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Bellefnt SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57cd8627-f9ba-4289-bb42-e1b13e275c16" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0449e9d5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047084aa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WMVernon SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_43b18252-3cfc-4771-8d9a-ef2c29e9679a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047825c8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04607f19-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>N.Newark SC_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c175310b-a5cd-4822-aaa6-b494757e190a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04684741-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044ef2e8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hillsbro NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8ca0da38-99d5-45f1-8045-85d497bf73f9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0448d86a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04500452-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WMVernon LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_43b18252-3cfc-4771-8d9a-ef2c29e9679a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044bbe92-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048a754b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Newcmrst LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e5663810-d0f0-4e54-88b0-8a4f3f39b9ac" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044d1e22-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04627ae0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>West End NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a1f5d5d8-128b-4982-923a-005932c50170" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04819ba4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0480ff6b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Claytor LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ff1229d6-4387-44da-9d13-b55e7235756a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048433b6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04542305-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tazewell LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a74ea29c-fe83-415b-a97c-34f12c5aae79" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044ca8f2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04747c42-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SCoshoct LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_708ac725-fdb1-4311-893f-d9160b91a0ca" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04854525-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047d7cf3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HickryCk LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8d8a8a89-9a88-4d41-91dd-b0ebfff7f34e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044a5f08-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0483be81-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Reusens NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_876667ab-5688-4cbe-99a5-542b3ca24476" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04566cf3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0474553a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Mullin LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_caf96d51-b9b1-4372-9fc8-a5f718607ef6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047a48a2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d9e75-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Concord LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9f8d4a65-13cc-4692-b977-5c45619556bb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047fedf2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0481749a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Cloverdl LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_52e72b78-946c-4d18-9d29-a4a2a5cd9392" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0476781a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045841b6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WNwPhil2 LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5f58d7a3-6b72-4d3e-8160-29beda29d4d9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0477627b-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044d1e25-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FtWayne LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e75f0adb-a3f3-4c9b-ada3-ecb82523a404" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04697fc9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04614268-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Wooster LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_17f3926a-09f4-42a5-93d5-bcfc3d4cd393" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0481c2b3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046e3ab3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Turner LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4bb0afef-442d-4d06-bd86-aee560f77820" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0448d863-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046a9138-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CabinCrk LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_02d42682-23a3-4c62-809f-664aabeaf211" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04747c44-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046e88d5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Muskngum LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_78ad6a3c-9092-4191-8411-6fdaecfbf7ce" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047e1936-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045f4693-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Fremont LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_01b4c006-4126-477a-8c2b-2bc8d8c24700" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045cae82-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045b27e3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Madison LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ae6123bc-fe22-4439-9e6e-a58005334a32" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045b00d5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045d71d5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Chemical LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_efa312b9-5d1c-411f-97bb-d97e9e41cc09" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046efe03-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04592c18-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>West End LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a1f5d5d8-128b-4982-923a-005932c50170" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04555b89-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04731cb7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NwCarlsl NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26778007-bbd1-4196-8f64-64c70c53e3bc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0447ee05-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047da403-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Franklin LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5f0f1a77-79c5-4261-be3b-d5e91dcc0bdb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045f94b4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0480b140-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>N. E. LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_61a01dc0-c050-4ad4-a57b-05d4b3260244" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048bfbe0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047e6758-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Kankakee LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d27b40aa-ebff-41e5-818e-eb3c1521078c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044ea4c0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045c1240-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Zanesvll LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b7474e8c-a5e9-4bc6-be56-ef108841f9df" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04524e4a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04486334-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CollCrnr LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2f77c2c6-e93a-4788-a82d-d076b6a2b33f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046205b5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04522734-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SouthBnd LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bd3de5c8-86de-4ec9-bf41-ebdcb47b7d82" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048b5fa5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046efe07-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sundial LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_084e3b42-e24e-4225-bd98-95ea42a0f1fe" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046b7b95-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04700f70-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CapitlHl LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e8ade7e4-60a8-4255-983e-ec18d34627ad" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04716f06-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045841b9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Caldwell LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ea90b4a1-8c8e-4e82-8704-315180e24e67" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0483be82-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0480150a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Deer Crk NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c11355ef-9edd-44b4-b178-d3a55aa08c07" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046d0232-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0448ff77-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Adams LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_631f763d-23e3-4f1c-ad58-abc058226459" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0453d4e2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04522737-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Torrey LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b23d3cac-bf89-4c51-8cef-437dee924921" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044afb44-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04784cd2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WHuntngd LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_370d10db-2d57-442a-89e6-e7e20ca652b3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044aad24-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04570939-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WMedford LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_934c8ff1-45ed-4556-9ebe-879c2ac795c9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c81e5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04882b51-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Howard LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cb1a9002-f88d-4f58-b0e9-5a19af878d12" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047a219a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046476b8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>S.Tiffin LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8c2712a9-88b8-4db5-a571-ec63a7ace401" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0489b1f2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04502b62-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tidd LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0818bd16-f348-4e4d-b4a3-62fcbf7c55bb" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04798556-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04492686-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WestLima LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_dcb6d7c1-f037-4667-8732-101d16b0f442" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0458ddf5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04590500-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Jay LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f9e1789a-6353-42ee-bb30-4c0bd7af33a7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047abdd7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04486337-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DeerCrk LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ac91879d-b5a9-4976-9c12-cd26babda841" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04791028-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5631ccc1-d9d2-11e2-bb49-005056c00008">
    <cim:IdentifiedObject.name>Injection_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_183d126d-2522-4ff2-a8cd-c5016cf09c1b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5631ccc0-d9d2-11e2-bb49-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0474f17b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Baileysv LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_188ae374-7598-4d3b-9d2a-6a2be32f921c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04817492-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0463654a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Delaware LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_98dd03bb-52a8-4b92-aaa9-8345ef06aa73" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045f94ba-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04700f74-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Blaine LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2dd28917-4668-444f-9eb5-8a502edb01d3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044ecbd1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0488eeab-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Danville LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_238e1862-3a7e-4525-8fbc-c67b7227e186" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0463da70-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0479d376-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Wythe LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6897237d-dcc6-4c14-a957-5820cdb4ae07" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047b0bf0-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0464ebe7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HolstonT NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c391b574-6faa-4281-ac17-6030c0751ed9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0461b790-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0464c4d5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hancock LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_09013495-c8e5-4b57-a0ef-61c467d030a6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046b0665-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04765100-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Madison NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ae6123bc-fe22-4439-9e6e-a58005334a32" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04689566-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047b3307-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Natrium LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f6089227-e785-4b90-a532-6a69234a21e9" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04547126-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04767811-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Logan LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b7da6a85-ed82-4d4b-a8b0-2b5a70bc81f5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044a5f05-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045b9d17-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GoshenJt LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2b9b6353-757b-4a62-8ff2-f2d8fd2d2213" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04812679-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047b3303-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SthPoint LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a8d2b02-06ef-4f47-ba33-271ef8bd3c21" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04742e27-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0472ce97-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sprigg LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_19a7e406-dbf7-4c46-9ce0-3c6459c8301d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047a48a5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045868c4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BeaverCk LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0d323d2d-c23a-4917-b868-9cb4a51d099f" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044b2257-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04882b59-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Switchbk LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6edb84b9-f26c-4301-aaab-920929a85b78" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0466246a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5631f3d5-d9d2-11e2-bb49-005056c00008">
    <cim:IdentifiedObject.name>Injection_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_49831d24-33e9-4233-8424-3f88186a924e" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5631f3d4-d9d2-11e2-bb49-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046d9e74-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Howard NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cb1a9002-f88d-4f58-b0e9-5a19af878d12" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04488a49-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044ecbda-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TwinBrch LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2db8cce9-f5e0-4395-9017-6bd570a06924" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048740f1-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0481e9c0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Grant LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5dfe531b-66fd-4460-b84f-00063f89b1b3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047d7cf6-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04622cc1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Bellefnt LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57cd8627-f9ba-4289-bb42-e1b13e275c16" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044b2251-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0451b205-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>S.Kenton LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_a7954389-460d-4b93-8ca4-61a1daff5c97" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047dcb12-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04555b85-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Bradley LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_319a6126-8ba3-4657-b13b-611ba1ce80d5" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046adf5a-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0471e432-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Trenton NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_47463c96-63fd-4e2c-9f2d-aed6a9c379d6" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0476ed42-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044d4536-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sorenson LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9349fb9a-69ad-43a5-8d19-340b6082b861" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045dbff4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0487dd31-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Holston NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0247aa63-3b1f-466e-b2d1-595641d17951" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045c8777-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0461b799-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rockhill LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c2609617-1550-456c-9d82-aa8037eee031" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04854520-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0483e592-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NwLibrty LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d5220c28-6480-4734-b1ad-49365ceb8d26" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04778989-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0482ad17-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Haviland LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_922214e3-866e-4b5e-817d-956806494b4b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045cfca7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047fc6e2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Lincoln LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_796c020a-4f47-4e12-8392-b0dbf8d2c714" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0479fa87-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04531191-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>N.Newark LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c175310b-a5cd-4822-aaa6-b494757e190a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0449e9d7-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0485ba54-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Holston LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0247aa63-3b1f-466e-b2d1-595641d17951" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0451d918-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0486cbc1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Reusens LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_876667ab-5688-4cbe-99a5-542b3ca24476" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0482fb36-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0454bf45-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Portsmth LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b16375be-587d-4f87-916d-7f1fb59b54a3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045dbff2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_5631f3d1-d9d2-11e2-bb49-005056c00008">
    <cim:IdentifiedObject.name>Injection_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8a5a6e86-55e4-476b-a3bd-7832e6168569" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_5631f3d0-d9d2-11e2-bb49-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0454983a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Roanoke LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_e74cde9b-4045-4424-9075-f4bd5eaf0108" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0484cffb-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0457cc88-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Danville NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_238e1862-3a7e-4525-8fbc-c67b7227e186" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0448b150-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048433b8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Olive NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_b5e7ac72-2387-42f5-b4ef-a01b526a5772" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04867dab-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044e7db8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Darrah LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_52a0ab4c-13fb-42f5-bb9f-992eaa27855d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04481515-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044e7db6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>W.Lancst LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c8966c18-c81d-43b0-b9f8-d8c14c6f7b9d" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_048a9c51-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04549830-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BetsyLne LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_aa089d3e-a753-41b6-9331-d1c91b855576" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04524e46-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0462c902-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Pokagon LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c1f31f8c-c5f3-4879-afbb-524675be0e17" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0485e168-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045e5c31-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hazard LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c721504-c3f3-481d-ac3e-bf398773e360" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044afb49-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_047e4047-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Crooksvl LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f21f8fb4-092a-49bc-a3fc-9bafe3f82554" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046c3ee3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0465d641-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>McKinley LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4c9e24e0-2357-49ff-bada-034d8967782b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045f6da2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045163e8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Smythe LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c9fe6e79-27ca-40a8-b946-75d6d24e46ba" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c0cb3-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0474ca6b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SWKammer LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ad77bd94-39bc-4cfa-84a9-98953db00071" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04555b82-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045645e4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Saltvlle LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_edd97f68-64dc-499c-b3fb-2cba7b0c7ea0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0458ddf4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0478c20a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Fieldale LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_86ebf351-60db-4335-88a4-5b8af676202c" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04682035-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0462f018-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Randolph LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_bd81236a-21e1-4297-ae01-5a29cdb5c30a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04887973-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0476ed4b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Riversde LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9103a848-e43f-4497-b726-4d263543c6c2" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045645e2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0466c0a7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WNwPhil1 LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4a742185-100a-4e33-a3d0-da5f4538adb0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0474f170-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_046c8d06-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>JacksnRd LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8dd98d56-3758-4d67-a7f5-ebce44385778" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046a4319-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0477b094-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sterling LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3123b6d0-6b67-474e-92d8-728f5097da77" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045d4ac9-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04494d96-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hinton NegG LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c2488050-7dec-432a-ad0b-6fdaa3dde6e7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044c81e4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_0489b1f7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Medford LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3f718277-7d09-4ba1-9a50-b83b6bce88a0" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0462c904-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04513cd3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Philo LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_57555aea-e4cf-4547-8635-cdad540736c7" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_045163e2-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045dbff8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WCambrdg LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_d4894fb9-13dc-449b-8844-d28b969fcaef" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_046dc585-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04577e64-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Glen Lyn LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4ff3bfd8-ae9f-4432-8607-2ea64e54fcf3" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_04566cf5-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_044c0cb9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NwCarlsl LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_26778007-bbd1-4196-8f64-64c70c53e3bc" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_047a48a8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_04851e16-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Summerfl LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_05ca848f-03b3-49cc-a407-ebde7b53855b" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0453add4-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_045f4695-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sunnysde LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7c81e68b-df7a-4b63-bebd-2f69471e8b9a" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_0450a093-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:Terminal rdf:ID="_048481d4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Wagenhls LD_0</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_51dcfab1-638f-402a-86bc-d72d4bf7ac87" />
    <cim:Terminal.ConductingEquipment rdf:resource="#_044974a8-c766-11e1-8775-005056c00008" />
  </cim:Terminal>
  <cim:BaseVoltage rdf:ID="_c6dd6dc7-d8b0-4beb-b78d-9e472b038ffc">
    <cim:IdentifiedObject.name>33.00</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>33</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_60ee59f3-5ed7-4551-b623-f4346554b22a">
    <cim:IdentifiedObject.name>220.00</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>220</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_c63f79cc-7953-4ab6-9fa6-f8c729bf895b">
    <cim:IdentifiedObject.name>132.00</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>132</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:VoltageLevel rdf:ID="_0484f70a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>VLA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0468bc71-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047f9fdb-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DIA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04731cb4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0448d866-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DUR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047391e8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046ed6f7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MIC132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045ab2b7-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0457f394-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>RÓM132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04642898-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04479fe2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HOG132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046b2d72-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047e675c-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HOG132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047a48a3-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04728079-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NIN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0480b149-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046b2d70-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FOR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04773b6b-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04808a33-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NEE132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045de701-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0460f448-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GOD132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047c929a-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04791027-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WES132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046c17d5-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04851e1b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MEN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045ab2b4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04767817-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ALQ132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046eafe3-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048a9c58-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MNT132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045beb3a-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0467d214-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DAL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0472f5a8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0471bd23-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HAY132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04553470-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048a272b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CRI220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044e56a1-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047eb571-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ETH132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0476510a-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_045cfca4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>VAL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046ab849-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0450eeb4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GRI132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04542302-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047b0bf4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>OST132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04828600-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044f6818-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ERB132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0474f171-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046f7338-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>STM132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0486a4b7-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0449e9d2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HAY220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04553470-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04817490-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CAL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044c0cba-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04636548-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>EPH132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0474a35b-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047d07c3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GRE132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0453fbf4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04740714-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WAY132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047a6fb6-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048740f7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>EDH132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04745531-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044f8f29-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FAN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0476ed41-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046205b3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>OLD132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045fe2d1-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04479fe8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>VIN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046b0666-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044f8f2a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NIN220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0480b149-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_045d98e1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CAR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0471e435-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04878f10-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>QAR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04631725-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0475b4c0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>THE132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04887979-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04542300-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BRI132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04703680-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048433b5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MNA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047e404a-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04806326-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BEL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044aad21-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0468bc77-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MNI132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047edc88-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04555b88-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>VALE33KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0468bc71-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c6dd6dc7-d8b0-4beb-b78d-9e472b038ffc" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047147f4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>UPB132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0488eea9-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044d1e26-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NEW132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0480b143-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04789af0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>STK132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04670ec0-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0488c79a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WHI132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_048badc8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047eb579-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NAR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045dbff3-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04689563-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ESG132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04765106-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046bf0c7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>STO132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04675ce0-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04605807-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>RUS132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04640189-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_045a1672-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DOL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047343c0-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0465611a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>OLL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045fe2d2-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046bf0c5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BRE132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046fe861-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04544a18-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>EDO220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04745534-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0456e220-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>LON132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04595327-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046efe09-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CRI132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044e56a1-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04765109-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ARM132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0449c2c6-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047b8123-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>STA220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0466e7ba-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0478c204-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FRM132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0452c37a-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048c4a08-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>LOR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047d2ed1-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048c22fa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FRO132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0452ea86-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047dcb11-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BAR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046f4c23-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04784cd1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CRO132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044e7db2-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_045ed163-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>PIN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0460f447-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047d07c9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>AND220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046eafe6-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0456bb11-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HAR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0478e914-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0463da78-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>UPB220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0488eea9-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0489b1f8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>LIN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047ce0b8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0485e169-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MIT132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047fedfa-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04662460-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DOR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047343ca-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04633e3a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ANN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04499bb4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047bcf46-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>STN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0466e7ba-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04728074-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CAR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04719613-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048a7544-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BEA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046f7334-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04481510-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FRL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0476ed45-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044778d3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HRL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0478c205-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0470f9d2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HOB132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0455a9aa-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044f4102-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WIN220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046030f9-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_045c8779-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GON220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0453add1-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0457f396-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>EGL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04745536-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0467ab04-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DUN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044f19f8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047a96c5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GUL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04784cda-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044fb634-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>OSG132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04825ef5-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048719e8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>PEL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046cdb28-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04742e21-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>QAR220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04631725-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04876804-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TUC132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0488eea4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046512f8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NOG132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045ef876-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04544a15-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SCA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04865696-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0483977a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ALD132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046dec9b-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04644fa4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>AZK132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046f2515-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04664b78-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MNM132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045bc420-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_048bd4da-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TIR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0467f928-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_045e8349-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>AVA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0449c2ca-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046c65f4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BYW132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047120e4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_045d23b4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HAV132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04795e41-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047b3309-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ERE132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0450c7a8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04773b62-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CAS132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0471e439-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_047b8129-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ELD132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04500458-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044be5a3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>AND132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046eafe6-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04854527-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GOD220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045386c0-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_60ee59f3-5ed7-4551-b623-f4346554b22a" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_045d4ac5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>COM132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044ca8f4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0448d867-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>EDO132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04745534-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0483be8b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>THA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0467ab01-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046b7b99-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>RIV132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04631727-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04588fd5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ROH132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0463da79-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04664b7a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>RVR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_048481d3-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04819ba0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>LAN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047cb9a6-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_046a1c00-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>KHA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0456bb19-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0476c639-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NUR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04819ba1-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04773b6a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NOB132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045e8345-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0479d371-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>UMB132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0488eea8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_044f4108-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>OND132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045fe2da-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04555b83-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>STA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04669999-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_0455a9a2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>KGL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045386c0-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_04703689-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GOB132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0452ea87-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c63f79cc-7953-4ab6-9fa6-f8c729bf895b" />
  </cim:VoltageLevel>
  <cim:Substation rdf:ID="_047c929a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Godrics Hollow</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04819ba1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Nurmengard</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04542302-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Gringotts</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045de701-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Needlehole</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0472f5a8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Dale</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047a48a3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hogsmeade</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046f4c23-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Barad-dûr</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047a6fb6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Waymoot</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0488eea9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Upbourn</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04773b6b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Fornost Erain</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04887979-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>The Wall</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04795e41-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Havens of the Falas</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047e404a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Minas Anor</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0449c2ca-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Avallonë</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0468bc71-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Vale of Arryn</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045beb3a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Minas Tirith</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047120e4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Bywater</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0467f928-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tirion</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_048badc8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>White Harbor</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045e8345-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Nobottle</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0452c37a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Formenos</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046b0666-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Vinyamar</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046dec9b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Aldburg</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04865696-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Scary</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046030f9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Winterfell</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04703680-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Brithombar</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0480b149-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Nindamos</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04553470-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Haysend</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046fe861-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Bree</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047fedfa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Mithlond</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0460f447-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Pincup</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0471e439-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Casterly Rock</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047cb9a6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Lannisport</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0449c2c6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Armenelos</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0474f171-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Erebor</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045fe2d2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Ollivanders</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046cdb28-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Pelargir</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_044e56a1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Crickhollow</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0478c205-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Harlond</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04670ec0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Stock</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04675ce0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Stormlands</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_044e7db2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Crownlands</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0455a9aa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hobbiton</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0452ea87-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Goblin Town</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0463da79-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rohan</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046eafe6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Andúnië</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045ab2b7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Michel Delving</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_044c0cba-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Calembel</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_048481d3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Riverlands</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0466e7ba-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Standelf</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04642898-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rómenna</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04828600-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Ost-in-Edhil</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045fe2d1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Oldtown</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0453fbf4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Grey Havens</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04745531-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Edhellond</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0476ed45-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Forlond</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04825ef5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Osgiliath</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0476510a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Ethring</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047edc88-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Minas Ithil</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0452ea86-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Frogmorton</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045dbff3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Nargothrond</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045386c0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Kings Landing</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0488eea4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tuckborough</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046eafe3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Alqualondë</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045ab2b4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Menegroth</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0450c7a8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Erech</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_044f19f8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Dunharrow</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047ce0b8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Linhir</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045ef876-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Nogrod</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046f7334-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Beauxbatons</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0471e435-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Carn Dûm</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0474a35b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Ephel Brandir</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04669999-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Staddle</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04731cb4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Diagon Alley</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045fe2da-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Ondosto</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04631727-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rivendell</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04765106-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Esgaroth</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046b2d72-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hogwarts</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04499bb4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Annúminas</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046f2515-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Azkaban</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04631725-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Qarth</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0486a4b7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>St Mungos</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_044aad21-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Belegost</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04784cda-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Gulltown</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0456bb19-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Khazad-dûm</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_045bc420-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Minas Morgul</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04595327-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Lond Daer Enedh</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047391e8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Durmstrang</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_044ca8f4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Combe</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04500458-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Eldalondë</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047d2ed1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Lorien</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0478e914-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Harrenhal</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046ab849-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Valmar</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047343c0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Dol Amroth</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0476ed41-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Fangorn Forest</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_046c17d5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Westerlands</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0467ab01-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tharbad</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04719613-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Caras Galadhon</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0488eea8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Umbar</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_047343ca-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Dorne</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04745536-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Eglarest</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0480b143-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Newbury</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04640189-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rushey</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_0453add1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Gondolin</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:Substation rdf:ID="_04745534-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Edoras</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
  </cim:Substation>
  <cim:GeographicalRegion rdf:ID="_0472f5a6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GB</cim:IdentifiedObject.name>
  </cim:GeographicalRegion>
  <cim:SubGeographicalRegion rdf:ID="_0472a781-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Middle</cim:IdentifiedObject.name>
    <cim:SubGeographicalRegion.Region rdf:resource="#_0472f5a6-c766-11e1-8775-005056c00008" />
  </cim:SubGeographicalRegion>
  <cim:OperationalLimitType rdf:ID="_c4604ca3-6418-41f9-95f8-c7217db17e90">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimitType.acceptableDuration>45000</cim:OperationalLimitType.acceptableDuration>
    <entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.patl" />
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue" />
  </cim:OperationalLimitType>
  <cim:OperationalLimitType rdf:ID="_7747fcd0-2c9e-4cc7-ade6-29e7b3338e71">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimitType.acceptableDuration>900</cim:OperationalLimitType.acceptableDuration>
    <entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.tatl" />
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue" />
  </cim:OperationalLimitType>
  <cim:OperationalLimitType rdf:ID="_8a32b9fd-35f1-4dae-a9d0-e9344ed07958">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimitType.acceptableDuration>60</cim:OperationalLimitType.acceptableDuration>
    <entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.tatl" />
    <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue" />
  </cim:OperationalLimitType>
  <cim:EnergyConsumer rdf:ID="_0448d86a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hillsbro NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048433b5-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_60e693b8-fa5c-4807-b653-176a948ac967" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_60e693b8-fa5c-4807-b653-176a948ac967">
    <cim:IdentifiedObject.name>Hillsbro NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_044bbe92-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WMVernon LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04544a15-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044d1e22-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Newcmrst LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04542300-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04819ba4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>West End NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0479d371-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_319ad0db-a9f9-4925-8710-b1a718757fed" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_319ad0db-a9f9-4925-8710-b1a718757fed">
    <cim:IdentifiedObject.name>West End NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_048433b6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Claytor LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0475b4c0-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044ca8f2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tazewell LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04789af0-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04854525-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SCoshoct LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04806326-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044a5f08-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HickryCk LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047eb579-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04566cf3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Reusens NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046205b3-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_cc922888-9747-4584-b00b-ab3fd1e34691" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_cc922888-9747-4584-b00b-ab3fd1e34691">
    <cim:IdentifiedObject.name>Reusens NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_047a48a2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Mullin LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04819ba0-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047fedf2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Concord LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04851e1b-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0476781a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Cloverdl LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04479fe8-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0477627b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WNwPhil2 LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0478c204-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04697fc9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FtWayne LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0467ab04-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0481c2b3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Wooster LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04876804-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0448d863-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Turner LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04703689-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04747c44-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CabinCrk LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046efe09-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047e1936-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Muskngum LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047147f4-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045cae82-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Fremont LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0470f9d2-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045b00d5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Madison LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0476c639-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_046efe03-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Chemical LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044fb634-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04555b89-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>West End LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0479d371-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0447ee05-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NwCarlsl NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048a9c58-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_62b0f284-310d-4b24-b3e9-de366f5d0ee0" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_62b0f284-310d-4b24-b3e9-de366f5d0ee0">
    <cim:IdentifiedObject.name>NwCarlsl NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_045f94b4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Franklin LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046b7b99-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_048bfbe0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>N. E. LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046f7338-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044ea4c0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Kankakee LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044f6818-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04524e4a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Zanesvll LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044778d3-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_046205b5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CollCrnr LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047f9fdb-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_048b5fa5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SouthBnd LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04605807-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_046b7b95-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sundial LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048bd4da-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04716f06-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CapitlHl LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04481510-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0483be82-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Caldwell LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044f4108-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_046d0232-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Deer Crk NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04662460-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_a783dd8d-f446-4a38-9400-d6b6f229bc29" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_a783dd8d-f446-4a38-9400-d6b6f229bc29">
    <cim:IdentifiedObject.name>Deer Crk NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_0453d4e2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Adams LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046b2d70-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044afb44-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Torrey LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0450eeb4-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044aad24-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WHuntngd LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047a96c5-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044c81e5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WMedford LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04791027-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047a219a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Howard LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048719e8-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0489b1f2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>S.Tiffin LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048c4a08-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04798556-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tidd LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0455a9a2-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0458ddf5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WestLima LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04817490-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047abdd7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Jay LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0460f448-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04791028-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DeerCrk LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04636548-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04817492-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Baileysv LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045a1672-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045f94ba-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Delaware LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047b3309-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044ecbd1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Blaine LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046c65f4-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0463da70-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Danville LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04784cd1-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047b0bf0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Wythe LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046ed6f7-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0461b790-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HolstonT NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044f8f29-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_c65e3ad4-7470-4bad-80ed-4fcfd193a40c" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_c65e3ad4-7470-4bad-80ed-4fcfd193a40c">
    <cim:IdentifiedObject.name>HolstonT NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_046b0665-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hancock LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0483977a-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04689566-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Madison NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0476c639-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_ff990be6-3979-4e4d-9a97-46a7d17bdaf7" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_ff990be6-3979-4e4d-9a97-46a7d17bdaf7">
    <cim:IdentifiedObject.name>Madison NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_04547126-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Natrium LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046bf0c5-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044a5f05-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Logan LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046512f8-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04812679-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GoshenJt LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047b8129-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04742e27-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SthPoint LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048740f7-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047a48a5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sprigg LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04728074-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044b2257-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BeaverCk LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04664b7a-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0466246a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Switchbk LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045ed163-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04488a49-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Howard NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048719e8-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_f66504bb-f659-4bea-93b3-0b031a502c08" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_f66504bb-f659-4bea-93b3-0b031a502c08">
    <cim:IdentifiedObject.name>Howard NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_048740f1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TwinBrch LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04479fe2-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047d7cf6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Grant LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04588fd5-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044b2251-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Bellefnt LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047dcb11-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047dcb12-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>S.Kenton LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045e8349-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_046adf5a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Bradley LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04773b62-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0476ed42-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Trenton NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048c22fa-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_3881886e-ccf6-4dd3-891e-8b91d8c5eeb6" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_3881886e-ccf6-4dd3-891e-8b91d8c5eeb6">
    <cim:IdentifiedObject.name>Trenton NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_045dbff4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sorenson LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047bcf46-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045c8777-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Holston NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047d07c3-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_abf9181d-43d9-448a-92a6-e2406702e7a9" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_abf9181d-43d9-448a-92a6-e2406702e7a9">
    <cim:IdentifiedObject.name>Holston NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_04854520-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rockhill LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0483be8b-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04778989-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NwLibrty LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046bf0c7-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045cfca7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Haviland LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0456bb11-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0479fa87-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Lincoln LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04633e3a-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0449e9d7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>N.Newark LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045d23b4-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0451d918-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Holston LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047d07c3-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0482fb36-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Reusens LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046205b3-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045dbff2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Portsmth LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045d98e1-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0484cffb-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Roanoke LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0465611a-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0448b150-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Danville NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04784cd1-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_9d0b2973-d8e8-45b7-964f-96f309460b5d" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_9d0b2973-d8e8-45b7-964f-96f309460b5d">
    <cim:IdentifiedObject.name>Danville NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_04867dab-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Olive NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047d07c9-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_9f54ecca-3b0d-4b55-8bce-9f0eb76bde1b" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_9f54ecca-3b0d-4b55-8bce-9f0eb76bde1b">
    <cim:IdentifiedObject.name>Olive NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_04481515-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Darrah LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04808a33-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_048a9c51-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>W.Lancst LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048a7544-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04524e46-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BetsyLne LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047b0bf4-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0485e168-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Pokagon LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045d4ac5-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044afb49-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hazard LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0484f70a-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_046c3ee3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Crooksvl LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0457f396-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045f6da2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>McKinley LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04689563-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044c0cb3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Smythe LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0467d214-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04555b82-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SWKammer LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045cfca4-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0458ddf4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Saltvlle LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0468bc77-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04682035-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Fieldale LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04740714-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04887973-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Randolph LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04773b6a-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045645e2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Riversde LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0488c79a-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0474f170-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WNwPhil1 LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0489b1f8-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_046a4319-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>JacksnRd LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047eb571-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045d4ac9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sterling LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0485e169-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044c81e4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hinton NegG LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04644fa4-c766-11e1-8775-005056c00008" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="#_9f0fc8c3-934d-4388-a657-f66d814670a6" />
  </cim:EnergyConsumer>
  <cim:LoadResponseCharacteristic rdf:ID="_9f0fc8c3-934d-4388-a657-f66d814670a6">
    <cim:IdentifiedObject.name>Hinton NegG LD</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
    <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
    <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
    <cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
    <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
    <cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  </cim:LoadResponseCharacteristic>
  <cim:EnergyConsumer rdf:ID="_0462c904-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Medford LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04555b83-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_045163e2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Philo LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_046dc585-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WCambrdg LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044d1e26-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_04566cf5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Glen Lyn LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04765109-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_047a48a8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NwCarlsl LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048a9c58-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0453add4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Summerfl LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0456e220-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_0450a093-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sunnysde LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047e675c-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EnergyConsumer rdf:ID="_044974a8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Wagenhls LD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04767817-c766-11e1-8775-005056c00008" />
  </cim:EnergyConsumer>
  <cim:EquivalentInjection rdf:ID="_5631ccc0-d9d2-11e2-bb49-005056c00008">
    <cim:IdentifiedObject.name>Injection</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_41d4fafe-e4ce-4ca3-86d9-f181ae3f8ea3" />
    <cim:EquivalentInjection.regulationCapability>false</cim:EquivalentInjection.regulationCapability>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_e557cd71-6e24-4daf-9abe-cb188e8f98be" />
  </cim:EquivalentInjection>
  <cim:EquivalentInjection rdf:ID="_5631f3d4-d9d2-11e2-bb49-005056c00008">
    <cim:IdentifiedObject.name>Injection</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c3f46fe5-0cd1-4a1c-b722-e967b9ab21e2" />
    <cim:EquivalentInjection.regulationCapability>false</cim:EquivalentInjection.regulationCapability>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
  </cim:EquivalentInjection>
  <cim:EquivalentInjection rdf:ID="_5631f3d0-d9d2-11e2-bb49-005056c00008">
    <cim:IdentifiedObject.name>Injection</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0b5bf2ef-a008-4b9a-9fe9-3c528c8bec50" />
    <cim:EquivalentInjection.regulationCapability>false</cim:EquivalentInjection.regulationCapability>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
  </cim:EquivalentInjection>
  <cim:ThermalGeneratingUnit rdf:ID="_0f6ab5a4-6b72-42f4-92bc-1993e1ae58a3">
    <cim:IdentifiedObject.name>TwinBrch SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046b2d72-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>85</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>160</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>50</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_044ca8f0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TwinBrch SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04479fe2-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_668eb671-5c36-4351-a95d-53ca850581db" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>200</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_0f6ab5a4-6b72-42f4-92bc-1993e1ae58a3" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>170</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-60</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_668eb671-5c36-4351-a95d-53ca850581db">
    <cim:IdentifiedObject.name>TwinBrch SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_04633e38-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_f26d4eb3-ebdb-4025-8080-f856ce656b42">
    <cim:IdentifiedObject.name>Breed SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046030f9-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>450</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>600</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>300</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_045868c0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Breed SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044f4102-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_7566f2a7-61eb-42fe-a59a-8276257fdbc6" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>750</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_f26d4eb3-ebdb-4025-8080-f856ce656b42" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>640</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-225</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_7566f2a7-61eb-42fe-a59a-8276257fdbc6">
    <cim:IdentifiedObject.name>Breed SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_045b7606-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_e5a479a8-ab8d-4a54-bb52-376874ae2784">
    <cim:IdentifiedObject.name>DeerCrk SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0474a35b-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>7</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>40</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_04856c34-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DeerCrk SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04636548-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_b55d80d5-720f-46f9-897f-ff8c5eaf8b44" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>50</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_e5a479a8-ab8d-4a54-bb52-376874ae2784" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>45</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-15</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_b55d80d5-720f-46f9-897f-ff8c5eaf8b44">
    <cim:IdentifiedObject.name>DeerCrk SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_0477d7a5-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_9a6bdb3c-346d-4426-8127-5f6cbf0150b2">
    <cim:IdentifiedObject.name>Pinevlle SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0468bc71-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>4</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>40</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_047fc6e6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Pinevlle SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04555b88-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_98f667da-02d1-4a31-b826-44314a1fbbfe" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>50</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_9a6bdb3c-346d-4426-8127-5f6cbf0150b2" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>45</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-15</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_98f667da-02d1-4a31-b826-44314a1fbbfe">
    <cim:IdentifiedObject.name>Pinevlle SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_046ab846-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_fec62959-21c5-4921-90b2-7c85e9f3bfab">
    <cim:IdentifiedObject.name>DanRiver SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0456bb19-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>36</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>40</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>20</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_0452ea80-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DanRiver SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046a1c00-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_9db08c95-4586-4a2b-87e3-5a17c944b43a" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>50</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_fec62959-21c5-4921-90b2-7c85e9f3bfab" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>45</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-15</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_9db08c95-4586-4a2b-87e3-5a17c944b43a">
    <cim:IdentifiedObject.name>DanRiver SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_046a4316-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_e54b499b-436c-4b89-9803-b1d75e2fa364">
    <cim:IdentifiedObject.name>Glen Lyn SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0449c2c6-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>252</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>400</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>200</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_044cd00a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Glen Lyn SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04765109-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_32c8ab65-80f7-4c17-b3f5-ff075cce0ba5" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>500</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_e54b499b-436c-4b89-9803-b1d75e2fa364" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>450</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-150</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:RegulatingControl rdf:ID="_32c8ab65-80f7-4c17-b3f5-ff075cce0ba5">
    <cim:IdentifiedObject.name>Glen Lyn SM</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_045e5c30-c766-11e1-8775-005056c00008" />
  </cim:RegulatingControl>
  <cim:ThermalGeneratingUnit rdf:ID="_27799004-aa1e-4889-ba95-ee6fdae64895">
    <cim:IdentifiedObject.name>Sporn SM</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04553470-c766-11e1-8775-005056c00008" />
    <cim:GeneratingUnit.initialP>513.437439</cim:GeneratingUnit.initialP>
    <cim:GeneratingUnit.maxOperatingP>800</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>400</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_048aea70-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Sporn SM</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0471bd23-c766-11e1-8775-005056c00008" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_827a9c80-183d-4e33-9e73-ef0aab3dfb13" />
    <cim:RotatingMachine.ratedPowerFactor>0.8</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>1000</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_27799004-aa1e-4889-ba95-ee6fdae64895" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.maxQ>850</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-300</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.qPercent>100</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
